<?xml version="1.0" encoding="UTF-8" standalone="no" ?>
<ProjectGui xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="project_guix.xsd">

  <SchemaVersion>-5.1</SchemaVersion>

  <Header>### uVision Project, (C) Keil Software</Header>

  <ViewPool/>

  <SECTreeCtrl>
    <View>
      <WinId>38003</WinId>
      <ViewName>Registers</ViewName>
      <TableColWidths>115 275</TableColWidths>
    </View>
    <View>
      <WinId>346</WinId>
      <ViewName>Code Coverage</ViewName>
      <TableColWidths>562 160</TableColWidths>
    </View>
    <View>
      <WinId>204</WinId>
      <ViewName>Performance Analyzer</ViewName>
      <TableColWidths>722</TableColWidths>
    </View>
  </SECTreeCtrl>

  <TreeListPane>
    <View>
      <WinId>1506</WinId>
      <ViewName>Symbols</ViewName>
      <UserString></UserString>
      <TableColWidths>133 133 133</TableColWidths>
    </View>
    <View>
      <WinId>1936</WinId>
      <ViewName>Watch 1</ViewName>
      <UserString></UserString>
      <TableColWidths>133 133 133</TableColWidths>
    </View>
    <View>
      <WinId>1937</WinId>
      <ViewName>Watch 2</ViewName>
      <UserString></UserString>
      <TableColWidths>133 133 133</TableColWidths>
    </View>
    <View>
      <WinId>1935</WinId>
      <ViewName>Call Stack + Locals</ViewName>
      <UserString></UserString>
      <TableColWidths>133 133 133</TableColWidths>
    </View>
    <View>
      <WinId>2506</WinId>
      <ViewName>Trace Data</ViewName>
      <UserString></UserString>
      <TableColWidths>75 135 130 95 70 230 200 150</TableColWidths>
    </View>
  </TreeListPane>

  <WindowSettings>
    <LogicAnalizer>
      <ShowLACursor>1</ShowLACursor>
      <ShowSignalInfo>1</ShowSignalInfo>
      <ShowCycles>0</ShowCycles>
      <LeftSideBarSize>0</LeftSideBarSize>
      <TimeBaseIndex>-1</TimeBaseIndex>
    </LogicAnalizer>
  </WindowSettings>

  <WinLayoutEx>
    <sActiveDebugView></sActiveDebugView>
    <WindowPosition>
      <length>44</length>
      <flags>0</flags>
      <showCmd>1</showCmd>
      <MinPosition>
        <xPos>-1</xPos>
        <yPos>-1</yPos>
      </MinPosition>
      <MaxPosition>
        <xPos>-1</xPos>
        <yPos>-1</yPos>
      </MaxPosition>
      <NormalPosition>
        <Top>123</Top>
        <Left>86</Left>
        <Right>1510</Right>
        <Bottom>800</Bottom>
      </NormalPosition>
    </WindowPosition>
    <MDIClientArea>
      <RegID>0</RegID>
      <MDITabState>
        <Len>316</Len>
        <Data>01000000040000000100000001000000010000000100000000000000020000000000000001000000010000000000000028000000280000000100000002000000000000000100000030433A5C55736572735C4D595C4465736B746F705C646F6F725C436F72655C5372635C73746D3332663478785F69742E63000000000E73746D3332663478785F69742E6300000000BECEA100FFFFFFFF28433A5C55736572735C4D595C4465736B746F705C646F6F725C436F72655C5372635C6770696F2E6300000000066770696F2E6300000000FFDC7800FFFFFFFF0100000010000000C5D4F200FFDC7800BECEA100F0A0A100BCA8E1009CC1B600F7B88600D9ADC200A5C2D700B3A6BE00EAD6A300F6FA7D00B5E99D005FC3CF00C1838300CACAD500010000000000000002000000F2010000E9000000DE05000005030000</Data>
      </MDITabState>
    </MDIClientArea>
    <ViewEx>
      <ViewType>0</ViewType>
      <ViewName>Build</ViewName>
      <Window>
        <RegID>-1</RegID>
        <PaneID>-1</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>940100004F00000070040000BD000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1005</RegID>
        <PaneID>1005</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000660000008D01000052020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>109</RegID>
        <PaneID>109</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000660000008D01000052020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB0000008701000077020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1465</RegID>
        <PaneID>1465</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>00000000A90100007004000017020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1466</RegID>
        <PaneID>1466</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000AC0100006D040000EA010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1467</RegID>
        <PaneID>1467</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000AC0100006D040000EA010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1468</RegID>
        <PaneID>1468</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000AC0100006D040000EA010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1506</RegID>
        <PaneID>1506</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>16384</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D040000C6010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1913</RegID>
        <PaneID>1913</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>940100006300000070040000BD000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1935</RegID>
        <PaneID>1935</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>32768</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000AC0100006D040000FE010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1936</RegID>
        <PaneID>1936</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000AC0100006D040000EA010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1937</RegID>
        <PaneID>1937</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000AC0100006D040000EA010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1939</RegID>
        <PaneID>1939</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000AC0100006D040000EA010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1940</RegID>
        <PaneID>1940</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000AC0100006D040000EA010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1941</RegID>
        <PaneID>1941</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000AC0100006D040000EA010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1942</RegID>
        <PaneID>1942</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000AC0100006D040000EA010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>195</RegID>
        <PaneID>195</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000660000008D01000052020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB0000008701000077020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>196</RegID>
        <PaneID>196</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000660000008D01000052020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB0000008701000077020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>197</RegID>
        <PaneID>197</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>32768</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>0000000011020000800500006B020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>198</RegID>
        <PaneID>198</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>32768</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>00000000950100007004000017020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>199</RegID>
        <PaneID>199</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000140200006D04000052020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>203</RegID>
        <PaneID>203</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>8192</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>940100006300000070040000BD000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>204</RegID>
        <PaneID>204</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>97010000660000006D040000A4000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>221</RegID>
        <PaneID>221</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>00000000000000000000000000000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>0A0000000A0000006E0000006E000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>2506</RegID>
        <PaneID>2506</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E00200006300000070040000A5010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>2507</RegID>
        <PaneID>2507</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>00000000A90100007004000003020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>343</RegID>
        <PaneID>343</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>97010000660000006D040000A4000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>346</RegID>
        <PaneID>346</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>97010000660000006D040000A4000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35824</RegID>
        <PaneID>35824</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>97010000660000006D040000A4000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35885</RegID>
        <PaneID>35885</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35886</RegID>
        <PaneID>35886</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35887</RegID>
        <PaneID>35887</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35888</RegID>
        <PaneID>35888</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35889</RegID>
        <PaneID>35889</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35890</RegID>
        <PaneID>35890</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35891</RegID>
        <PaneID>35891</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35892</RegID>
        <PaneID>35892</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35893</RegID>
        <PaneID>35893</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35894</RegID>
        <PaneID>35894</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35895</RegID>
        <PaneID>35895</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35896</RegID>
        <PaneID>35896</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35897</RegID>
        <PaneID>35897</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35898</RegID>
        <PaneID>35898</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35899</RegID>
        <PaneID>35899</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35900</RegID>
        <PaneID>35900</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35901</RegID>
        <PaneID>35901</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35902</RegID>
        <PaneID>35902</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35903</RegID>
        <PaneID>35903</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35904</RegID>
        <PaneID>35904</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35905</RegID>
        <PaneID>35905</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>E3020000660000006D0400001A010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>38003</RegID>
        <PaneID>38003</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000660000008D010000FE010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB0000008701000077020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>38007</RegID>
        <PaneID>38007</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>0000000011020000700400006B020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000DC02000029010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>436</RegID>
        <PaneID>436</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000140200006D04000052020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB0000008701000077020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>437</RegID>
        <PaneID>437</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000AC0100006D040000EA010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>440</RegID>
        <PaneID>440</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000AC0100006D040000EA010000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>A4000000BB000000340200004B020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>59392</RegID>
        <PaneID>59392</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>8192</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>0000000000000000B70300001C000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>0A0000000A0000006E0000006E000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>59393</RegID>
        <PaneID>0</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>000000006B020000800500007E020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>0A0000000A0000006E0000006E000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>59399</RegID>
        <PaneID>59399</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>8192</RecentFrameAlignment>
        <RecentRowIndex>1</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>000000001C000000DA01000038000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>0A0000000A0000006E0000006E000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>59400</RegID>
        <PaneID>59400</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>8192</RecentFrameAlignment>
        <RecentRowIndex>2</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>00000000380000006F02000054000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>0A0000000A0000006E0000006E000000</Data>
        </RectRecentFloat>
      </Window>
      <DockMan>
        <Len>2619</Len>
        <Data>000000000B000000000000000020000000000000FFFFFFFFFFFFFFFF94010000BD00000070040000C1000000000000000100001004000000010000000000000000000000FFFFFFFF06000000CB00000057010000CC000000F08B00005A01000079070000FFFF02000B004354616262656450616E650020000000000000A4000000BB000000DC02000029010000940100004F00000070040000BD0000000000000040280046060000000B446973617373656D626C7900000000CB00000001000000FFFFFFFFFFFFFFFF14506572666F726D616E636520416E616C797A6572000000005701000001000000FFFFFFFFFFFFFFFF14506572666F726D616E636520416E616C797A657200000000CC00000001000000FFFFFFFFFFFFFFFF0E4C6F67696320416E616C797A657200000000F08B000001000000FFFFFFFFFFFFFFFF0D436F646520436F766572616765000000005A01000001000000FFFFFFFFFFFFFFFF11496E737472756374696F6E205472616365000000007907000001000000FFFFFFFFFFFFFFFFFFFFFFFF000000000000000000000000000000000000000001000000FFFFFFFFCB00000001000000FFFFFFFFCB000000000000000040000000000000FFFFFFFFFFFFFFFFDC0200004F000000E0020000A5010000000000000200001004000000010000000000000000000000FFFFFFFF17000000E2050000CA0900002D8C00002E8C00002F8C0000308C0000318C0000328C0000338C0000348C0000358C0000368C0000378C0000388C0000398C00003A8C00003B8C00003C8C00003D8C00003E8C00003F8C0000408C0000418C000001800040000000000000A4000000BB000000340200004B020000E00200004F00000070040000A50100000000000040410046170000000753796D626F6C7300000000E205000001000000FFFFFFFFFFFFFFFF0A5472616365204461746100000000CA09000001000000FFFFFFFFFFFFFFFF00000000002D8C000001000000FFFFFFFFFFFFFFFF00000000002E8C000001000000FFFFFFFFFFFFFFFF00000000002F8C000001000000FFFFFFFFFFFFFFFF0000000000308C000001000000FFFFFFFFFFFFFFFF0000000000318C000001000000FFFFFFFFFFFFFFFF0000000000328C000001000000FFFFFFFFFFFFFFFF0000000000338C000001000000FFFFFFFFFFFFFFFF0000000000348C000001000000FFFFFFFFFFFFFFFF0000000000358C000001000000FFFFFFFFFFFFFFFF0000000000368C000001000000FFFFFFFFFFFFFFFF0000000000378C000001000000FFFFFFFFFFFFFFFF0000000000388C000001000000FFFFFFFFFFFFFFFF0000000000398C000001000000FFFFFFFFFFFFFFFF00000000003A8C000001000000FFFFFFFFFFFFFFFF00000000003B8C000001000000FFFFFFFFFFFFFFFF00000000003C8C000001000000FFFFFFFFFFFFFFFF00000000003D8C000001000000FFFFFFFFFFFFFFFF00000000003E8C000001000000FFFFFFFFFFFFFFFF00000000003F8C000001000000FFFFFFFFFFFFFFFF0000000000408C000001000000FFFFFFFFFFFFFFFF0000000000418C000001000000FFFFFFFFFFFFFFFFFFFFFFFF000000000000000000000000000000000000000001000000FFFFFFFFE205000001000000FFFFFFFFE2050000000000000010000001000000FFFFFFFFFFFFFFFF900100004F000000940100006B020000010000000200001004000000010000000000000000000000FFFFFFFF05000000ED0300006D000000C3000000C40000007394000001800010000001000000A4000000BB000000340200004B020000000000004F000000900100006B0200000000000040410056050000000750726F6A65637401000000ED03000001000000FFFFFFFFFFFFFFFF05426F6F6B73010000006D00000001000000FFFFFFFFFFFFFFFF0946756E6374696F6E7301000000C300000001000000FFFFFFFFFFFFFFFF0954656D706C6174657301000000C400000001000000FFFFFFFFFFFFFFFF09526567697374657273000000007394000001000000FFFFFFFFFFFFFFFF00000000000000000000000000000000000000000000000001000000FFFFFFFFED03000001000000FFFFFFFFED030000000000000080000000000000FFFFFFFFFFFFFFFF0000000091010000700400009501000000000000010000100400000001000000000000000000000000000000000000000000000001000000C6000000FFFFFFFF0E0000008F070000930700009407000095070000960700009007000091070000B5010000B8010000B9050000BA050000BB050000BC050000CB09000001800080000000000000A4000000BB000000340200004B0200000000000095010000700400001702000000000000404100460E0000001343616C6C20537461636B202B204C6F63616C73000000008F07000001000000FFFFFFFFFFFFFFFF0755415254202331000000009307000001000000FFFFFFFFFFFFFFFF0755415254202332000000009407000001000000FFFFFFFFFFFFFFFF0755415254202333000000009507000001000000FFFFFFFFFFFFFFFF15446562756720287072696E74662920566965776572000000009607000001000000FFFFFFFFFFFFFFFF0757617463682031000000009007000001000000FFFFFFFFFFFFFFFF0757617463682032000000009107000001000000FFFFFFFFFFFFFFFF10547261636520457863657074696F6E7300000000B501000001000000FFFFFFFFFFFFFFFF0E4576656E7420436F756E7465727300000000B801000001000000FFFFFFFFFFFFFFFF084D656D6F7279203100000000B905000001000000FFFFFFFFFFFFFFFF084D656D6F7279203200000000BA05000001000000FFFFFFFFFFFFFFFF084D656D6F7279203300000000BB05000001000000FFFFFFFFFFFFFFFF084D656D6F7279203400000000BC05000001000000FFFFFFFFFFFFFFFF105472616365204E617669676174696F6E00000000CB09000001000000FFFFFFFFFFFFFFFFFFFFFFFF0000000001000000000000000000000001000000FFFFFFFF38020000950100003C0200001702000000000000020000000400000000000000000000000000000000000000000000000000000002000000C6000000FFFFFFFF8F07000001000000FFFFFFFF8F07000001000000C6000000000000000080000000000000FFFFFFFFFFFFFFFF00000000F901000080050000FD010000000000000100001004000000010000000000000000000000FFFFFFFF04000000C5000000C7000000B40100007794000001800080000000000000A4000000BB000000DC0200002901000000000000FD010000800500006B0200000000000040820046040000000C4275696C64204F757470757401000000C500000001000000FFFFFFFFFFFFFFFF0D46696E6420496E2046696C657300000000C700000001000000FFFFFFFFFFFFFFFF0A4572726F72204C69737400000000B401000001000000FFFFFFFFFFFFFFFF0742726F77736572000000007794000001000000FFFFFFFFFFFFFFFF00000000000000000000000000000000000000000000000001000000FFFFFFFFC500000001000000FFFFFFFFC5000000000000000000000000000000</Data>
      </DockMan>
      <ToolBar>
        <RegID>59392</RegID>
        <Name>File</Name>
        <Buttons>
          <Len>2400</Len>
          <Data>00200000010000002800FFFF01001100434D4643546F6F6C426172427574746F6E00E100000000000000000000000000000000000000000000000100000001000000018001E100000000000001000000000000000000000000000000000100000001000000018003E1000000000000020000000000000000000000000000000001000000010000000180CD7F0000000000000300000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018023E100000000040004000000000000000000000000000000000100000001000000018022E100000000040005000000000000000000000000000000000100000001000000018025E10000000000000600000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001802BE10000000004000700000000000000000000000000000000010000000100000001802CE10000000004000800000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001807A8A0000000000000900000000000000000000000000000000010000000100000001807B8A0000000004000A00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180D3B00000000000000B000000000000000000000000000000000100000001000000018015B10000000004000C0000000000000000000000000000000001000000010000000180F4B00000000004000D000000000000000000000000000000000100000001000000018036B10000000004000E00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180FF88000000000400460000000000000000000000000000000001000000010000000180FE880000000004004500000000000000000000000000000000010000000100000001800B810000000004001300000000000000000000000000000000010000000100000001800C810000000004001400000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180F0880000020000000F000000000000000000000000000000000100000001000000FFFF0100120043555646696E64436F6D626F427574746F6EE803000000000000000000000000000000000000000000000001000000010000009600000002002050000000000E55534152545F53656E6444617461960000000000000014000E55534152545F53656E64446174610B52533438355F54585F454E1155534152545F52656365697665446174610C454E5F5553415254325F52580E20454E5F5553415254325F5258201248414C5F4750494F5F546F67676C6550696E0954784D6573736167650552784D6567144D6F746F725F53706565645F416E616C797369730F75696E74385F7420547844617461310E75696E74385F74205278446174610D53656E645F546F5F4D6F746F721953706565645F53797374656D2053504545445F73797374656D15506F735F53797374656D20504F535F73797374656D124D6F746F725F506F735F416E616C797369731353706565645F496E666F5F416E616C79736973065478446174610D5049445F53706565645F43616C10556172745F444D415F50726F6365737304466C61670000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000018024E10000000000001100000000000000000000000000000000010000000100000001800A810000000000001200000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018022800000020000001500000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180C488000000000000160000000000000000000000000000000001000000010000000180C988000000000400180000000000000000000000000000000001000000010000000180C788000000000000190000000000000000000000000000000001000000010000000180C8880000000000001700000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000FFFF01001500434D4643546F6F6C4261724D656E75427574746F6E4C010000020001001A0000000F50726F6A6563742057696E646F7773000000000000000000000000010000000100000000000000000000000100000008002880DD880000000000001A0000000750726F6A656374000000000000000000000000010000000100000000000000000000000100000000002880DC8B0000000000003A00000005426F6F6B73000000000000000000000000010000000100000000000000000000000100000000002880E18B0000000000003B0000000946756E6374696F6E73000000000000000000000000010000000100000000000000000000000100000000002880E28B000000000000400000000954656D706C6174657300000000000000000000000001000000010000000000000000000000010000000000288018890000000000003D0000000E536F757263652042726F777365720000000000000000000000000100000001000000000000000000000001000000000028800000000000000400FFFFFFFF00000000000000000000000000010000000100000000000000000000000100000000002880D988000000000000390000000C4275696C64204F7574707574000000000000000000000000010000000100000000000000000000000100000000002880E38B000000000000410000000B46696E64204F75747075740000000000000000000000000100000001000000000000000000000001000000000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180FB7F0000000000001B000000000000000000000000000000000100000001000000000000000446696C65FF7F0000</Data>
        </Buttons>
        <OriginalItems>
          <Len>1423</Len>
          <Data>2800FFFF01001100434D4643546F6F6C426172427574746F6E00E1000000000000FFFFFFFF000100000000000000010000000000000001000000018001E1000000000000FFFFFFFF000100000000000000010000000000000001000000018003E1000000000000FFFFFFFF0001000000000000000100000000000000010000000180CD7F000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF000000000000000000010000000000000001000000018023E1000000000000FFFFFFFF000100000000000000010000000000000001000000018022E1000000000000FFFFFFFF000100000000000000010000000000000001000000018025E1000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001802BE1000000000000FFFFFFFF00010000000000000001000000000000000100000001802CE1000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001807A8A000000000000FFFFFFFF00010000000000000001000000000000000100000001807B8A000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180D3B0000000000000FFFFFFFF000100000000000000010000000000000001000000018015B1000000000000FFFFFFFF0001000000000000000100000000000000010000000180F4B0000000000000FFFFFFFF000100000000000000010000000000000001000000018036B1000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180FF88000000000000FFFFFFFF0001000000000000000100000000000000010000000180FE88000000000000FFFFFFFF00010000000000000001000000000000000100000001800B81000000000000FFFFFFFF00010000000000000001000000000000000100000001800C81000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180F088000000000000FFFFFFFF0001000000000000000100000000000000010000000180EE7F000000000000FFFFFFFF000100000000000000010000000000000001000000018024E1000000000000FFFFFFFF00010000000000000001000000000000000100000001800A81000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001802280000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180C488000000000000FFFFFFFF0001000000000000000100000000000000010000000180C988000000000000FFFFFFFF0001000000000000000100000000000000010000000180C788000000000000FFFFFFFF0001000000000000000100000000000000010000000180C888000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180DD88000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180FB7F000000000000FFFFFFFF000100000000000000010000000000000001000000</Data>
        </OriginalItems>
        <OrigResetItems>
          <Len>1423</Len>
          <Data>2800FFFF01001100434D4643546F6F6C426172427574746F6E00E100000000000000000000000000000000000000000000000100000001000000018001E100000000000001000000000000000000000000000000000100000001000000018003E1000000000000020000000000000000000000000000000001000000010000000180CD7F0000000000000300000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018023E100000000000004000000000000000000000000000000000100000001000000018022E100000000000005000000000000000000000000000000000100000001000000018025E10000000000000600000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001802BE10000000000000700000000000000000000000000000000010000000100000001802CE10000000000000800000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001807A8A0000000000000900000000000000000000000000000000010000000100000001807B8A0000000000000A00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180D3B00000000000000B000000000000000000000000000000000100000001000000018015B10000000000000C0000000000000000000000000000000001000000010000000180F4B00000000000000D000000000000000000000000000000000100000001000000018036B10000000000000E00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180FF880000000000000F0000000000000000000000000000000001000000010000000180FE880000000000001000000000000000000000000000000000010000000100000001800B810000000000001100000000000000000000000000000000010000000100000001800C810000000000001200000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180F088000000000000130000000000000000000000000000000001000000010000000180EE7F00000000000014000000000000000000000000000000000100000001000000018024E10000000000001500000000000000000000000000000000010000000100000001800A810000000000001600000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018022800000000000001700000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180C488000000000000180000000000000000000000000000000001000000010000000180C988000000000000190000000000000000000000000000000001000000010000000180C7880000000000001A0000000000000000000000000000000001000000010000000180C8880000000000001B00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180DD880000000000001C00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180FB7F0000000000001D000000000000000000000000000000000100000001000000</Data>
        </OrigResetItems>
      </ToolBar>
      <ToolBar>
        <RegID>59399</RegID>
        <Name>Build</Name>
        <Buttons>
          <Len>670</Len>
          <Data>00200000010000001000FFFF01001100434D4643546F6F6C426172427574746F6ECF7F0000000000001C0000000000000000000000000000000001000000010000000180D07F0000000000001D000000000000000000000000000000000100000001000000018030800000000000001E00000000000000000000000000000000010000000100000001809E8A0000000000001F0000000000000000000000000000000001000000010000000180D17F0000000004002000000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001804C8A0000000000002100000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000FFFF01001900434D4643546F6F6C426172436F6D626F426F78427574746F6EBA000000000000000000000000000000000000000000000000010000000100000096000000030020500000000004646F6F729600000000000000010004646F6F72000000000180EB880000000000002200000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180C07F000000000000230000000000000000000000000000000001000000010000000180B08A000000000400240000000000000000000000000000000001000000010000000180A8010000000000004E00000000000000000000000000000000010000000100000001807202000000000000530000000000000000000000000000000001000000010000000180BE010000000000005000000000000000000000000000000000010000000100000000000000054275696C64FF7F0000</Data>
        </Buttons>
        <OriginalItems>
          <Len>583</Len>
          <Data>1000FFFF01001100434D4643546F6F6C426172427574746F6ECF7F000000000000FFFFFFFF0001000000000000000100000000000000010000000180D07F000000000000FFFFFFFF00010000000000000001000000000000000100000001803080000000000000FFFFFFFF00010000000000000001000000000000000100000001809E8A000000000000FFFFFFFF0001000000000000000100000000000000010000000180D17F000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001804C8A000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001806680000000000000FFFFFFFF0001000000000000000100000000000000010000000180EB88000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180C07F000000000000FFFFFFFF0001000000000000000100000000000000010000000180B08A000000000000FFFFFFFF0001000000000000000100000000000000010000000180A801000000000000FFFFFFFF00010000000000000001000000000000000100000001807202000000000000FFFFFFFF0001000000000000000100000000000000010000000180BE01000000000000FFFFFFFF000100000000000000010000000000000001000000</Data>
        </OriginalItems>
        <OrigResetItems>
          <Len>583</Len>
          <Data>1000FFFF01001100434D4643546F6F6C426172427574746F6ECF7F000000000000000000000000000000000000000000000001000000010000000180D07F00000000000001000000000000000000000000000000000100000001000000018030800000000000000200000000000000000000000000000000010000000100000001809E8A000000000000030000000000000000000000000000000001000000010000000180D17F0000000000000400000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001804C8A0000000000000500000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001806680000000000000060000000000000000000000000000000001000000010000000180EB880000000000000700000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180C07F000000000000080000000000000000000000000000000001000000010000000180B08A000000000000090000000000000000000000000000000001000000010000000180A8010000000000000A000000000000000000000000000000000100000001000000018072020000000000000B0000000000000000000000000000000001000000010000000180BE010000000000000C000000000000000000000000000000000100000001000000</Data>
        </OrigResetItems>
      </ToolBar>
      <ToolBar>
        <RegID>59400</RegID>
        <Name>Debug</Name>
        <Buttons>
          <Len>2220</Len>
          <Data>00200000000000001900FFFF01001100434D4643546F6F6C426172427574746F6ECC880000000000002500000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018017800000000000002600000000000000000000000000000000010000000100000001801D800000000000002700000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001801A800000000000002800000000000000000000000000000000010000000100000001801B80000000000000290000000000000000000000000000000001000000010000000180E57F0000000000002A00000000000000000000000000000000010000000100000001801C800000000000002B00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018000890000000000002C00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180E48B0000000000002D0000000000000000000000000000000001000000010000000180F07F0000000000002E0000000000000000000000000000000001000000010000000180E8880000000000003700000000000000000000000000000000010000000100000001803B010000000000002F0000000000000000000000000000000001000000010000000180BB8A00000000000030000000000000000000000000000000000100000001000000FFFF01001500434D4643546F6F6C4261724D656E75427574746F6E0E01000000000000310000000D57617463682057696E646F7773000000000000000000000000010000000100000000000000000000000100000002001380D88B000000000000310000000757617463682031000000000000000000000000010000000100000000000000000000000100000000001380D98B0000000000003100000007576174636820320000000000000000000000000100000001000000000000000000000001000000000013800F01000000000000320000000E4D656D6F72792057696E646F7773000000000000000000000000010000000100000000000000000000000100000004001380D28B00000000000032000000084D656D6F72792031000000000000000000000000010000000100000000000000000000000100000000001380D38B00000000000032000000084D656D6F72792032000000000000000000000000010000000100000000000000000000000100000000001380D48B00000000000032000000084D656D6F72792033000000000000000000000000010000000100000000000000000000000100000000001380D58B00000000000032000000084D656D6F727920340000000000000000000000000100000001000000000000000000000001000000000013801001000000000000330000000E53657269616C2057696E646F77730000000000000000000000000100000001000000000000000000000001000000040013809307000000000000330000000755415254202331000000000000000000000000010000000100000000000000000000000100000000001380940700000000000033000000075541525420233200000000000000000000000001000000010000000000000000000000010000000000138095070000000000003300000007554152542023330000000000000000000000000100000001000000000000000000000001000000000013809607000000000000330000000E49544D2F525441205669657765720000000000000000000000000100000001000000000000000000000001000000000013803C010000000000003400000010416E616C797369732057696E646F7773000000000000000000000000010000000100000000000000000000000100000003001380658A000000000000340000000E4C6F67696320416E616C797A6572000000000000000000000000010000000100000000000000000000000100000000001380DC7F0000000000003E00000014506572666F726D616E636520416E616C797A6572000000000000000000000000010000000100000000000000000000000100000000001380E788000000000000380000000D436F646520436F76657261676500000000000000000000000001000000010000000000000000000000010000000000138053010000000000003F0000000D54726163652057696E646F77730000000000000000000000000100000001000000000000000000000001000000010013805401000000000000FFFFFFFF115472616365204D656E7520416E63686F720100000000000000000000000100000001000000000000000000000001000000000013802901000000000000350000001553797374656D205669657765722057696E646F77730000000000000000000000000100000001000000000000000000000001000000010013804B01000000000000FFFFFFFF1453797374656D2056696577657220416E63686F720100000000000000000000000100000001000000000000000000000001000000000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000138001890000000000003600000007546F6F6C626F7800000000000000000000000001000000010000000000000000000000010000000300138044C5000000000000FFFFFFFF0E5570646174652057696E646F77730100000000000000000000000100000001000000000000000000000001000000000013800000000000000400FFFFFFFF000000000000000000000000000100000001000000000000000000000001000000000013805B01000000000000FFFFFFFF12546F6F6C626F78204D656E75416E63686F720100000000000000000000000100000001000000000000000000000001000000000000000000054465627567FF7F0000</Data>
        </Buttons>
        <OriginalItems>
          <Len>898</Len>
          <Data>1900FFFF01001100434D4643546F6F6C426172427574746F6ECC88000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001801780000000000000FFFFFFFF00010000000000000001000000000000000100000001801D80000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001801A80000000000000FFFFFFFF00010000000000000001000000000000000100000001801B80000000000000FFFFFFFF0001000000000000000100000000000000010000000180E57F000000000000FFFFFFFF00010000000000000001000000000000000100000001801C80000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001800089000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180E48B000000000000FFFFFFFF0001000000000000000100000000000000010000000180F07F000000000000FFFFFFFF0001000000000000000100000000000000010000000180E888000000000000FFFFFFFF00010000000000000001000000000000000100000001803B01000000000000FFFFFFFF0001000000000000000100000000000000010000000180BB8A000000000000FFFFFFFF0001000000000000000100000000000000010000000180D88B000000000000FFFFFFFF0001000000000000000100000000000000010000000180D28B000000000000FFFFFFFF00010000000000000001000000000000000100000001809307000000000000FFFFFFFF0001000000000000000100000000000000010000000180658A000000000000FFFFFFFF0001000000000000000100000000000000010000000180C18A000000000000FFFFFFFF0001000000000000000100000000000000010000000180EE8B000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001800189000000000000FFFFFFFF000100000000000000010000000000000001000000</Data>
        </OriginalItems>
        <OrigResetItems>
          <Len>898</Len>
          <Data>1900FFFF01001100434D4643546F6F6C426172427574746F6ECC880000000000000000000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018017800000000000000100000000000000000000000000000000010000000100000001801D800000000000000200000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001801A800000000000000300000000000000000000000000000000010000000100000001801B80000000000000040000000000000000000000000000000001000000010000000180E57F0000000000000500000000000000000000000000000000010000000100000001801C800000000000000600000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018000890000000000000700000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180E48B000000000000080000000000000000000000000000000001000000010000000180F07F000000000000090000000000000000000000000000000001000000010000000180E8880000000000000A00000000000000000000000000000000010000000100000001803B010000000000000B0000000000000000000000000000000001000000010000000180BB8A0000000000000C0000000000000000000000000000000001000000010000000180D88B0000000000000D0000000000000000000000000000000001000000010000000180D28B0000000000000E000000000000000000000000000000000100000001000000018093070000000000000F0000000000000000000000000000000001000000010000000180658A000000000000100000000000000000000000000000000001000000010000000180C18A000000000000110000000000000000000000000000000001000000010000000180EE8B0000000000001200000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180018900000000000013000000000000000000000000000000000100000001000000</Data>
        </OrigResetItems>
      </ToolBar>
      <ControlBarsSummary>
        <Bars>0</Bars>
        <ScreenCX>1536</ScreenCX>
        <ScreenCY>864</ScreenCY>
      </ControlBarsSummary>
    </ViewEx>
  </WinLayoutEx>

  <MDIGroups>
    <Orientation>1</Orientation>
    <ActiveMDIGroup>0</ActiveMDIGroup>
    <MDIGroup>
      <Size>100</Size>
      <ActiveTab>0</ActiveTab>
      <Doc>
        <Name>../Core/Src/stm32f4xx_it.c</Name>
        <ColumnNumber>0</ColumnNumber>
        <TopLine>48</TopLine>
        <CurrentLine>1</CurrentLine>
        <Folding>1</Folding>
        <ContractedFolders></ContractedFolders>
        <PaneID>0</PaneID>
      </Doc>
      <Doc>
        <Name>../Core/Src/gpio.c</Name>
        <ColumnNumber>0</ColumnNumber>
        <TopLine>1</TopLine>
        <CurrentLine>1</CurrentLine>
        <Folding>1</Folding>
        <ContractedFolders></ContractedFolders>
        <PaneID>0</PaneID>
      </Doc>
    </MDIGroup>
  </MDIGroups>

</ProjectGui>
